# LinkedIn — XINCA Company Page
# Topic: Air-side — VAV Box Control & Damper Selection
# Date: Mon 17 Aug 2026

**Status:** Draft only — Marc Sir posts manually from personal profile

**Headline:** VAV Box Control and Damper Selection: Four Decisions That Decide Performance

Variable air volume (VAV) boxes are the workhorses of modern commercial HVAC, yet their real-world performance is all too often compromised by under-specified control logic and damper details. The difference between a box that modulates smoothly and one that hunts, whistles or leaks is not luck — it is a handful of engineering decisions that are frequently left as "contractor to select". This article examines the four that matter most.

**1. Control strategy: pressure-independent or not.** A pressure-dependent box positions the damper directly from the zone thermostat and accepts whatever airflow results from current duct static pressure. It is simple and inexpensive, but airflow drifts as duct pressure changes, making stable zoning difficult once multiple boxes share a riser. Pressure-independent control adds an inlet flow sensor and closes the loop locally: the controller measures actual airflow and repositions the damper until the setpoint is met. That marginal cost buys predictable operation regardless of upstream disturbances — essential for zones with strict temperature, humidity or ventilation obligations [ASHRAE 90.1].

**2. Minimum airflow and turndown.** The box's ability to hold its minimum flow is where energy performance is won or lost. A unit with a 10:1 turndown can serve a design flow of 0.4 m³/s down to 0.04 m³/s in part-load or unoccupied periods. If the damper and controller cannot hold stable minimums, the system defaults to over-ventilation, reheat or both, penalising fan energy and comfort [ASHRAE 62.1]. Specify the maximum flow, the minimum flow and the turndown ratio explicitly — and confirm the flow sensor maintains its accuracy band across the full range, not merely near design flow.

**3. Damper geometry.** Opposed-blade dampers stage the open area progressively, producing a near-linear response when paired with an inlet sensor; they are the correct choice for modulating VAV duty. Parallel-blade dampers deliver a high proportion of airflow early in the stroke, which suits two-position changeover but makes proportional control excessively sensitive near the closed position. A parallel-blade damper in a modulating VAV box is a classic specification mismatch that no controller can fully tune around.

**4. Leakage and torque.** Damper leakage classes, defined under SMACNA/AMCA 500-D test procedures, quantify how much air passes with the damper closed: Class I is the tightest rating, Class III general-purpose. Where a box must hold ventilation minimums or shut off a zone entirely, a Class I rating with gasketed blades is warranted. Actuator torque is equally simple: the actuator must close the damper against friction and dynamic pressure combined. Size at a minimum 150% margin over the manufacturer's rated torque requirement, and verify by test that the selected damper closes fully against the system's rated static pressure.

**Specifier checklist**

- Define pressure-independent control with inlet flow sensing for all modulating VAV boxes.
- State maximum airflow, minimum airflow and required turndown ratio in the equipment schedule.
- Specify opposed-blade dampers for proportional control; parallel-blade units only for changeover duty.
- Require Class I low-leak dampers wherever ventilation minimums or zone shut-off must be maintained.
- Verify actuator torque against damper face area and system static pressure, including spring-return for fail-safe operation.
- Insist the submittal demonstrates flow sensor accuracy across the entire turndown, not just at design conditions.

Full selection guide: https://help.xinca.com/a/air-side-vav-damper-selection/
